<!DOCTYPE html>
<html>
<head>
    <meta charset="utf-8">
    <title>Submittal Package - CryoCore CRAH</title>
    <style>
        @page {
            size: A4;
            margin: 0;
        }
        @import url('https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700&display=swap');
        
        :root {
            --primary: #1a365d;
            --primary-light: #2b6cb0;
            --secondary: #4a5568;
            --success: #2f855a;
            --error: #9b2c2c;
            --warning: #c05621;
            --text-dark: #2d3748;
            --text-light: #718096;
            --border-color: #cbd5e0;
            --bg-light: #f7fafc;
        }

        body {
            font-family: 'Outfit', sans-serif;
            color: var(--text-dark);
            margin: 0;
            padding: 0;
            line-height: 1.5;
            background-color: #ffffff;
            font-size: 10.5pt;
        }

        .page {
            width: 210mm;
            height: 297mm;
            padding: 25mm 20mm 25mm 20mm;
            box-sizing: border-box;
            position: relative;
            page-break-after: always;
            background-color: white;
        }

        .header {
            position: absolute;
            top: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-bottom: 1.5px solid var(--border-color);
            padding-bottom: 2mm;
        }

        .header .logo {
            font-weight: 700;
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .footer {
            position: absolute;
            bottom: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-top: 1px solid var(--border-color);
            padding-top: 2mm;
        }

        h1, h2, h3, h4 {
            color: var(--primary);
            margin-top: 0;
            font-weight: 600;
        }

        h1 {
            font-size: 24pt;
            line-height: 1.2;
            margin-bottom: 10px;
        }

        h2 {
            font-size: 16pt;
            border-bottom: 1px solid var(--primary);
            padding-bottom: 3px;
            margin-bottom: 12px;
            margin-top: 20px;
        }

        h3 {
            font-size: 12.5pt;
            margin-bottom: 8px;
            margin-top: 15px;
        }

        table {
            width: 100%;
            border-collapse: collapse;
            margin-bottom: 15px;
            font-size: 9.5pt;
        }

        th {
            background-color: var(--primary);
            color: white;
            font-weight: 600;
            text-align: left;
            padding: 6px 8px;
            border: 1px solid var(--primary);
        }

        td {
            padding: 6px 8px;
            border: 1px solid var(--border-color);
        }

        tr:nth-child(even) td {
            background-color: var(--bg-light);
        }

        .footnote {
            font-size: 8pt;
            color: var(--text-light);
            margin-top: 10px;
            line-height: 1.3;
        }

        .stamp {
            position: absolute;
            top: 30mm;
            right: 20mm;
            border: 4px double;
            padding: 8px 15px;
            font-size: 14pt;
            font-weight: 700;
            text-transform: uppercase;
            transform: rotate(-5deg);
            z-index: 100;
            background-color: white;
        }

        .stamp-approved {
            color: var(--success);
            border-color: var(--success);
        }

        .stamp-approved-noted {
            color: var(--warning);
            border-color: var(--warning);
        }

        .stamp-revise-resubmit {
            color: var(--error);
            border-color: var(--error);
        }

        .hidden-anchor {
            font-size: 1px;
            color: transparent;
            position: absolute;
            bottom: 0;
            right: 0;
        }
        
        .alert-box {
            border-left: 4px solid var(--primary-light);
            background-color: var(--bg-light);
            padding: 10px 15px;
            margin-bottom: 15px;
            border-radius: 0 4px 4px 0;
            font-size: 9.5pt;
        }
    </style>
</head>
<body>
    
<!-- Page 1: Transmittal Sheet -->
<div class="page">
    
    <div class="stamp stamp-revise-resubmit">REVISE AND RESUBMIT</div>
    
    
    <div style="border: 2px solid var(--primary); padding: 15px; margin-bottom: 20px;">
        <h2 style="margin: 0; text-align: center; border: none; color: var(--primary);">EQUIPMENT SUBMITTAL TRANSMITTAL</h2>
    </div>
    
    <table style="width: 100%; border: none;">
        <tr style="background: none;"><td style="font-weight: 600; width: 25%;">Transmittal No:</td><td></td><td style="font-weight: 600; width: 20%;">Date:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Project:</td><td>Meridian Data Centre Campus, Phase 1</td><td style="font-weight: 600;">Spec Section:</td><td>23 81 23</td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Vendor:</td><td>CryoCore Climate</td><td style="font-weight: 600;">Revision:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Status:</td><td>FOR REVIEW</td><td style="font-weight: 600;">EPC Lead:</td><td>YOU Electrical</td></tr>
    </table>
    
    <h3>Submittal Item Description</h3>
    <p>We submit for engineering review and approval the product datasheet, compliance matrix, and test certifications for the following equipment:</p>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Model Number</th>
                <th>Description</th>
                <th>Qty</th>
                <th>Manufacturer</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>CryoCore CR-250</td>
                <td>CryoCore CR-250 Chilled Water Computer Room Air Handler</td>
                <td>88</td>
                <td>CryoCore Climate</td>
            </tr>
        </tbody>
    </table>
    
    <h3>Review Comments / Action Taken</h3>
    <div style="border: 1px solid var(--border-color); height: 50mm; padding: 10px; background-color: var(--bg-light); font-size: 9.5pt;">
        <strong>Engineering Review Result:</strong> REVISE AND RESUBMIT<br>
        <strong>Comments:</strong><br>
        
        - Approved with no major comments. All values check compliant.
        
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 1 of 6</span>
    </div>
</div>

<!-- Page 2: Product Datasheet -->
<div class="page">
    <div class="header">
        <span class="logo">CRYOCORE CLIMATE PRODUCT DATASHEET</span>
        <span>CryoCore CR-250</span>
    </div>
    <h2>Product Datasheet: CryoCore CR-250</h2>
    <p>The CryoCore CR-250 is an advanced perimeter computer room air handler featuring high-efficiency EC fans, copper-aluminum chilled water cooling coils, and proportional modulating 2-way control valves.</p>
    
    <h3>Technical Parameter Specifications</h3>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Parameter Name</th>
                <th>Claimed Value</th>
                <th>Claimed Condition</th>
                <th>Spec Limit</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>Sensible cooling kw</td>
                <td>250.0 kW</td>
                <td>entering water 10C, return air 35C</td>
                <td>250.0 kW</td>
            </tr>
            
            <tr>
                <td>Airflow m3 h</td>
                <td>62390.0 m3/h</td>
                <td>at peak fan speed</td>
                <td>64320.0 m3/h</td>
            </tr>
            
            <tr>
                <td>Entering water temp c</td>
                <td>10.0 C</td>
                <td>design chilled water loop</td>
                <td>10.0 C</td>
            </tr>
            
            <tr>
                <td>Leaving water temp c</td>
                <td>18.0 C</td>
                <td>design chilled water loop</td>
                <td>18.0 C</td>
            </tr>
            
            <tr>
                <td>Water delta t k</td>
                <td>8.0 K</td>
                <td>standard design</td>
                <td>8.0 K</td>
            </tr>
            
            <tr>
                <td>Ec fan power kw</td>
                <td>5.6 kW</td>
                <td>at peak design airflow</td>
                <td>6.0 kW</td>
            </tr>
            
            <tr>
                <td>Fan power density w m3 h</td>
                <td>0.09 W/(m3/h)</td>
                <td>at design airflow</td>
                <td>0.1 W/(m3/h)</td>
            </tr>
            
            <tr>
                <td>Refrigerant</td>
                <td>R-407C </td>
                <td>factory charge</td>
                <td>R-410A </td>
            </tr>
            
        </tbody>
    </table>
    
    
    <div class="footnote">
        <strong>Notes:</strong><br>
        1. Sensible cooling capacity is rated at entering water 10°C, leaving water 18°C, entering air dry-bulb temperature 35°C.
2. Maximum cabinet width is 2450 mm, allowing high airflow path. Fan motor rated power: 7.5 HP (5.6 kW).
    </div>
    
    
    <div class="footer">
        <span></span>
        <span>Page 2 of 6</span>
    </div>
</div>

<!-- Page 3: Performance Curves / Charts -->
<div class="page">
    <div class="header">
        <span class="logo">CRYOCORE CLIMATE PERFORMANCE CURVES</span>
        <span>CryoCore CR-250</span>
    </div>
    <h2>Equipment Performance Curves</h2>
    <p>The following performance characteristic curves are extracted from the factory testing data registry and represent standard operational output limits.</p>
    
    <div style="text-align: center; margin-top: 15mm; margin-bottom: 10mm;">
        
        <div style="height: 80mm; width: 120mm; border: 1.5px dashed var(--border-color); display: flex; justify-content: center; align-items: center; margin: 0 auto; color: var(--text-light);">
            Performance curve chart not required for this equipment class.
        </div>
        
    </div>
    
    <div class="footnote">
        * Charts generated programmatically from mathematical model of physical properties at design limit.
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 3 of 6</span>
    </div>
</div>

<!-- Page 4+: Compliance Matrix Statement pages -->

<div class="page">
    <div class="header">
        <span class="logo">CRYOCORE CLIMATE COMPLIANCE MATRIX</span>
        <span>CryoCore CR-250</span>
    </div>
    <h2>Clause-by-Clause Conformance Statement (Page 1)</h2>
    
    <p>Below is our conformance statement indicating compliance with each clause of Section 23 81 23 of the construction specifications.</p>
    
    
    <table style="width: 100%;">
        <thead>
            <tr>
                <th style="width: 20%;">Spec Clause</th>
                <th style="width: 25%;">Parameter / Requirement</th>
                <th style="width: 15%;">Conformance Claim</th>
                <th style="width: 40%;">Remarks / Evidence</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>23 81 23 Part 2.2.1.A</td>
                <td>CRAH-SENSIBLE-CAP</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. CRAH unit sensible cooling capacity is 250 kW, which meets the specified minimum of 250 kW.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.1.B</td>
                <td>CRAH-CHW-INLET-TEMP</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. CRAH entering water temperature claimed is 10°C, matching pre-addendum spec of 10°C, but violating post-addendum spec of 11°C.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.1.C</td>
                <td>CRAH-CHW-OUTLET-TEMP</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. CRAH leaving water temperature is 18°C, matching the design basis 18°C leaving chilled water.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.2.A</td>
                <td>CRAH-AIRFLOW-RATE</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. CRAH unit airflow is 62,390 m3/h, which is 3.0% below the spec requirement of 64,320 m3/h, violating the cooling-airflow basis.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.4.C</td>
                <td>CRAH-COP-AMBIGUITY</td>
                <td style="font-weight: bold; color: var(--warning);">
                    NEEDS REVIEW
                </td>
                <td>
                    
                    Complies, subject to qualitative review of the ventilation and chilled water conditions.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.5</td>
                <td>CRAH-HUMIDITY-RANGE</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. CRAH operating relative humidity range is 20% to 80% non-condensing, meeting spec.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.8</td>
                <td>CRAH-REFRIGERANT-TYPE</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. CRAH cooling coil utilizes R-407C refrigerant, but spec clause 2.2.8 explicitly mandates R-410A refrigerant for compliance with environmental policies.
                    
                </td>
            </tr>
            
        </tbody>
    </table>
    
    <div class="footer">
        <span></span>
        <span>Page 4 of 6</span>
    </div>
</div>

<div class="page">
    <div class="header">
        <span class="logo">CRYOCORE CLIMATE COMPLIANCE MATRIX</span>
        <span>CryoCore CR-250</span>
    </div>
    <h2>Clause-by-Clause Conformance Statement (Page 2)</h2>
    
    
    <table style="width: 100%;">
        <thead>
            <tr>
                <th style="width: 20%;">Spec Clause</th>
                <th style="width: 25%;">Parameter / Requirement</th>
                <th style="width: 15%;">Conformance Claim</th>
                <th style="width: 40%;">Remarks / Evidence</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>23 81 23 Part 2.3.2.A</td>
                <td>CRAH-FAN-POWER-DENSITY</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Fan power density is 0.09 W/(m3/h), which meets the specified limit of < 0.10 W/(m3/h).
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.2.B</td>
                <td>CRAH-MOTOR-UNIT</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. CRAH fan motor power is listed as '7.5 HP' in the datasheet. The spec requires motor power to be defined in electrical kilowatts (kW) (conversion: 7.5 HP * 0.746 = 5.6 kW).
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.5.A</td>
                <td>CRAH-VALVE-CV</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. The valve flow coefficient (Cv) of the 2-way modulating control valve is missing from the CRAH component table.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.5.C</td>
                <td>CRAH-VALVE-TYPE</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. CRAH is provided with a standard 2-way modulating control valve. Spec requires a pressure independent control valve (PICV) for chilled water flow regulation.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.6.B</td>
                <td>CRAH-HUMIDIFIER-TYPE</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Vendor submittal specifies an infrared humidifier system. The specification explicitly mandates an electrode steam generating humidifier for humidity control.
                    
                </td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.4.1.A</td>
                <td>CRAH-UNIT-WIDTH</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. CRAH unit overall cabinet width is 2450 mm. The spec mandates a maximum cabinet width of 2400 mm to ensure transport clearance in corridors.
                    
                </td>
            </tr>
            
        </tbody>
    </table>
    
    <div class="footer">
        <span></span>
        <span>Page 5 of 6</span>
    </div>
</div>


<!-- Page Last: Test Certificate -->
<div class="page">
    <div class="header">
        <span class="logo">CRYOCORE CLIMATE TEST CERTIFICATE</span>
        <span>CryoCore CR-250</span>
    </div>
    <div style="border: 2px solid var(--primary); padding: 30px; text-align: center; margin-top: 20mm; background-color: var(--bg-light);">
        <h2 style="color: var(--primary); margin: 0; font-size: 20pt; border: none; padding: 0;">CERTIFICATE OF CONFORMANCE</h2>
        <div style="font-size: 11pt; color: var(--text-light); margin-top: 10px;">Factory Quality Assurance Department</div>
        
        <div style="margin-top: 20mm; font-size: 11pt; text-align: left; line-height: 1.8; padding: 0 10mm;">
            We hereby certify that the equipment listed below has been manufactured, tested, and inspected in accordance with all active factory testing specifications and international standards.<br><br>
            <strong>Equipment Model:</strong> CryoCore CR-250<br>
            <strong>Serial Numbers:</strong> CRY-2026-2301 to 08<br>
            <strong>Test Standards:</strong> IEC 62040-3, IEC 62271-200, ISO 8528-5 as applicable.<br>
            <strong>Quality Inspector:</strong> Dr. H. Bose (Director of QA)<br>
            <strong>Date of Inspection:</strong> January 8, 2026
        </div>
        
        <div style="margin-top: 25mm; display: flex; justify-content: space-around; font-size: 10pt;">
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Quality Inspector Signature</div>
            </div>
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Plant Manager Signature</div>
            </div>
        </div>
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 6 of 6</span>
    </div>
</div>

</body>
</html>