<!DOCTYPE html>
<html>
<head>
    <meta charset="utf-8">
    <title>Submittal Package - Trident switchgear</title>
    <style>
        @page {
            size: A4;
            margin: 0;
        }
        @import url('https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700&display=swap');
        
        :root {
            --primary: #1a365d;
            --primary-light: #2b6cb0;
            --secondary: #4a5568;
            --success: #2f855a;
            --error: #9b2c2c;
            --warning: #c05621;
            --text-dark: #2d3748;
            --text-light: #718096;
            --border-color: #cbd5e0;
            --bg-light: #f7fafc;
        }

        body {
            font-family: 'Outfit', sans-serif;
            color: var(--text-dark);
            margin: 0;
            padding: 0;
            line-height: 1.5;
            background-color: #ffffff;
            font-size: 10.5pt;
        }

        .page {
            width: 210mm;
            height: 297mm;
            padding: 25mm 20mm 25mm 20mm;
            box-sizing: border-box;
            position: relative;
            page-break-after: always;
            background-color: white;
        }

        .header {
            position: absolute;
            top: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-bottom: 1.5px solid var(--border-color);
            padding-bottom: 2mm;
        }

        .header .logo {
            font-weight: 700;
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .footer {
            position: absolute;
            bottom: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-top: 1px solid var(--border-color);
            padding-top: 2mm;
        }

        h1, h2, h3, h4 {
            color: var(--primary);
            margin-top: 0;
            font-weight: 600;
        }

        h1 {
            font-size: 24pt;
            line-height: 1.2;
            margin-bottom: 10px;
        }

        h2 {
            font-size: 16pt;
            border-bottom: 1px solid var(--primary);
            padding-bottom: 3px;
            margin-bottom: 12px;
            margin-top: 20px;
        }

        h3 {
            font-size: 12.5pt;
            margin-bottom: 8px;
            margin-top: 15px;
        }

        table {
            width: 100%;
            border-collapse: collapse;
            margin-bottom: 15px;
            font-size: 9.5pt;
        }

        th {
            background-color: var(--primary);
            color: white;
            font-weight: 600;
            text-align: left;
            padding: 6px 8px;
            border: 1px solid var(--primary);
        }

        td {
            padding: 6px 8px;
            border: 1px solid var(--border-color);
        }

        tr:nth-child(even) td {
            background-color: var(--bg-light);
        }

        .footnote {
            font-size: 8pt;
            color: var(--text-light);
            margin-top: 10px;
            line-height: 1.3;
        }

        .stamp {
            position: absolute;
            top: 30mm;
            right: 20mm;
            border: 4px double;
            padding: 8px 15px;
            font-size: 14pt;
            font-weight: 700;
            text-transform: uppercase;
            transform: rotate(-5deg);
            z-index: 100;
            background-color: white;
        }

        .stamp-approved {
            color: var(--success);
            border-color: var(--success);
        }

        .stamp-approved-noted {
            color: var(--warning);
            border-color: var(--warning);
        }

        .stamp-revise-resubmit {
            color: var(--error);
            border-color: var(--error);
        }

        .hidden-anchor {
            font-size: 1px;
            color: transparent;
            position: absolute;
            bottom: 0;
            right: 0;
        }
        
        .alert-box {
            border-left: 4px solid var(--primary-light);
            background-color: var(--bg-light);
            padding: 10px 15px;
            margin-bottom: 15px;
            border-radius: 0 4px 4px 0;
            font-size: 9.5pt;
        }
    </style>
</head>
<body>
    
<!-- Page 1: Transmittal Sheet -->
<div class="page">
    
    <div class="stamp stamp-approved">APPROVED</div>
    
    
    <div style="border: 2px solid var(--primary); padding: 15px; margin-bottom: 20px;">
        <h2 style="margin: 0; text-align: center; border: none; color: var(--primary);">EQUIPMENT SUBMITTAL TRANSMITTAL</h2>
    </div>
    
    <table style="width: 100%; border: none;">
        <tr style="background: none;"><td style="font-weight: 600; width: 25%;">Transmittal No:</td><td></td><td style="font-weight: 600; width: 20%;">Date:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Project:</td><td>Meridian Data Centre Campus, Phase 1</td><td style="font-weight: 600;">Spec Section:</td><td>26 13 26</td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Vendor:</td><td>Trident Switchgear</td><td style="font-weight: 600;">Revision:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Status:</td><td>FOR REVIEW</td><td style="font-weight: 600;">EPC Lead:</td><td>YOU Electrical</td></tr>
    </table>
    
    <h3>Submittal Item Description</h3>
    <p>We submit for engineering review and approval the product datasheet, compliance matrix, and test certifications for the following equipment:</p>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Model Number</th>
                <th>Description</th>
                <th>Qty</th>
                <th>Manufacturer</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>Trident T-2000</td>
                <td>Trident T-2000 Metal-Clad Air-Insulated MV Switchgear Panels</td>
                <td>10</td>
                <td>Trident Switchgear</td>
            </tr>
        </tbody>
    </table>
    
    <h3>Review Comments / Action Taken</h3>
    <div style="border: 1px solid var(--border-color); height: 50mm; padding: 10px; background-color: var(--bg-light); font-size: 9.5pt;">
        <strong>Engineering Review Result:</strong> APPROVED<br>
        <strong>Comments:</strong><br>
        
        - Approved with no major comments. All values check compliant.
        
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 1 of 6</span>
    </div>
</div>

<!-- Page 2: Product Datasheet -->
<div class="page">
    <div class="header">
        <span class="logo">TRIDENT SWITCHGEAR PRODUCT DATASHEET</span>
        <span>Trident T-2000</span>
    </div>
    <h2>Product Datasheet: Trident T-2000</h2>
    <p>The Trident T-2000 is a modular, type-tested metal-clad air-insulated medium voltage switchgear panel rated for 12kV service, continuous bus current of 2000A, and short circuit withstand rating of 31.5kA for 3 seconds.</p>
    
    <h3>Technical Parameter Specifications</h3>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Parameter Name</th>
                <th>Claimed Value</th>
                <th>Claimed Condition</th>
                <th>Spec Limit</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>Voltage kv</td>
                <td>12.0 kV</td>
                <td>rated maximum</td>
                <td>12.0 kV</td>
            </tr>
            
            <tr>
                <td>Busbar current a</td>
                <td>2000.0 A</td>
                <td>continuous service</td>
                <td>2000.0 A</td>
            </tr>
            
            <tr>
                <td>Short circuit withstand ka</td>
                <td>31.5 kA</td>
                <td>3s rating</td>
                <td>31.5 kA</td>
            </tr>
            
            <tr>
                <td>Short circuit duration s</td>
                <td>3.0 s</td>
                <td>short circuit limit</td>
                <td>3.0 s</td>
            </tr>
            
            <tr>
                <td>Ip rating</td>
                <td>IP4X </td>
                <td>standard enclosure</td>
                <td>IP4X </td>
            </tr>
            
            <tr>
                <td>Internal arc class</td>
                <td>AFLR </td>
                <td>1s arc withstand</td>
                <td>AFLR </td>
            </tr>
            
            <tr>
                <td>Certification</td>
                <td>IEC 62271-200 </td>
                <td>standard certification</td>
                <td>IEC 62271-200 </td>
            </tr>
            
        </tbody>
    </table>
    
    
    <div class="footnote">
        <strong>Notes:</strong><br>
        1. Switchgear panel complies fully with IEC 62271-200. Degree of protection is IP4X external, IP2X internal partitions. Internal Arc Classification (IAC) is AFLR rated.
    </div>
    
    
    <div class="footer">
        <span></span>
        <span>Page 2 of 6</span>
    </div>
</div>

<!-- Page 3: Performance Curves / Charts -->
<div class="page">
    <div class="header">
        <span class="logo">TRIDENT SWITCHGEAR PERFORMANCE CURVES</span>
        <span>Trident T-2000</span>
    </div>
    <h2>Equipment Performance Curves</h2>
    <p>The following performance characteristic curves are extracted from the factory testing data registry and represent standard operational output limits.</p>
    
    <div style="text-align: center; margin-top: 15mm; margin-bottom: 10mm;">
        
        <div style="height: 80mm; width: 120mm; border: 1.5px dashed var(--border-color); display: flex; justify-content: center; align-items: center; margin: 0 auto; color: var(--text-light);">
            Performance curve chart not required for this equipment class.
        </div>
        
    </div>
    
    <div class="footnote">
        * Charts generated programmatically from mathematical model of physical properties at design limit.
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 3 of 6</span>
    </div>
</div>

<!-- Page 4: Compliance Matrix Statement -->
<div class="page">
    <div class="header">
        <span class="logo">TRIDENT SWITCHGEAR COMPLIANCE MATRIX</span>
        <span>Trident T-2000</span>
    </div>
    <h2>Clause-by-Clause Conformance Statement</h2>
    <p>Below is our conformance statement indicating compliance with each clause of Section 26 13 26 of the construction specifications.</p>
    
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Spec Clause</th>
                <th>Parameter / Requirement</th>
                <th>Conformance Claim</th>
                <th>Remarks / Evidence</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>26 13 26 Part 1.4.2</td>
                <td>SWG-IEC-CERT</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Switchgear includes ASTA/KEMA type test certificates for compliance with IEC 62271-200.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 1.4.5</td>
                <td>SWG-OPERATING-TEMP</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Switchgear operating temperature range is -5°C to 45°C, meeting design basis.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.1.A</td>
                <td>SWG-VOLTAGE</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Switchgear rated voltage is 12 kV, which meets the specified minimum of 12 kV.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.1.B</td>
                <td>SWG-MAIN-BUS-CURRENT</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Switchgear main busbar current rating is 2000 A, which meets the specified minimum of 2000 A.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.2.A</td>
                <td>SWG-SHORT-CIRCUIT-KA</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Short-circuit withstand is 31.5 kA, which meets the specified minimum of 31.5 kA.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.2.B</td>
                <td>SWG-SHORT-CIRCUIT-TIME</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Short-circuit duration rating is 3 seconds, which meets the specified minimum of 3 seconds.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.3</td>
                <td>SWG-MAKING-CAPACITY</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Rated short-circuit making capacity is 66 kA peak, meeting the specified minimum 66 kA.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.4</td>
                <td>SWG-IMPULSE-BIL</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Lightning impulse withstand voltage (BIL) is 75 kV, matching the specified 75 kV requirement.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.A</td>
                <td>SWG-IP-RATING</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Enclosure IP rating is IP4X, which meets the specified minimum IP4X.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.E</td>
                <td>SWG-IAC-RATING</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Internal Arc Classification is AFLR, which meets the specified classification of AFLR.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.F</td>
                <td>SWG-LSC-RATING</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Loss of service continuity is LSC-2B, which meets LSC-2B specification.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.2.A</td>
                <td>SWG-BUS-MATERIAL</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Busbar material is high conductivity copper, meeting the specification.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.3.B</td>
                <td>SWG-EARTH-BUS</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Earthing busbar is copper and sized for full short circuit rating, meeting the spec.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.7.A</td>
                <td>SWG-CT-ACCURACY</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Current transformers have metering accuracy class 0.5s and protection class 5P20, meeting spec.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.7.C</td>
                <td>SWG-VT-ACCURACY</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. Voltage transformers have accuracy class 0.5, meeting the spec.
                    
                </td>
            </tr>
            
        </tbody>
    </table>
    
    <div class="footer">
        <span></span>
        <span>Page 4 of 6</span>
    </div>
</div>

<!-- Page 5: Test Certificate -->
<div class="page">
    <div class="header">
        <span class="logo">TRIDENT SWITCHGEAR TEST CERTIFICATE</span>
        <span>Trident T-2000</span>
    </div>
    <div style="border: 2px solid var(--primary); padding: 30px; text-align: center; margin-top: 20mm; background-color: var(--bg-light);">
        <h2 style="color: var(--primary); margin: 0; font-size: 20pt; border: none; padding: 0;">CERTIFICATE OF CONFORMANCE</h2>
        <div style="font-size: 11pt; color: var(--text-light); margin-top: 10px;">Factory Quality Assurance Department</div>
        
        <div style="margin-top: 20mm; font-size: 11pt; text-align: left; line-height: 1.8; padding: 0 10mm;">
            We hereby certify that the equipment listed below has been manufactured, tested, and inspected in accordance with all active factory testing specifications and international standards.<br><br>
            <strong>Equipment Model:</strong> Trident T-2000<br>
            <strong>Serial Numbers:</strong> TRI-2026-2601 to 08<br>
            <strong>Test Standards:</strong> IEC 62040-3, IEC 62271-200, ISO 8528-5 as applicable.<br>
            <strong>Quality Inspector:</strong> Dr. H. Bose (Director of QA)<br>
            <strong>Date of Inspection:</strong> January 8, 2026
        </div>
        
        <div style="margin-top: 25mm; display: flex; justify-content: space-around; font-size: 10pt;">
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Quality Inspector Signature</div>
            </div>
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Plant Manager Signature</div>
            </div>
        </div>
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 5 of 6</span>
    </div>
</div>

</body>
</html>