<!DOCTYPE html>
<html>
<head>
    <meta charset="utf-8">
    <title>Submittal Package - VoltEdge UPS, R0</title>
    <style>
        @page {
            size: A4;
            margin: 0;
        }
        @import url('https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700&display=swap');
        
        :root {
            --primary: #1a365d;
            --primary-light: #2b6cb0;
            --secondary: #4a5568;
            --success: #2f855a;
            --error: #9b2c2c;
            --warning: #c05621;
            --text-dark: #2d3748;
            --text-light: #718096;
            --border-color: #cbd5e0;
            --bg-light: #f7fafc;
        }

        body {
            font-family: 'Outfit', sans-serif;
            color: var(--text-dark);
            margin: 0;
            padding: 0;
            line-height: 1.5;
            background-color: #ffffff;
            font-size: 10.5pt;
        }

        .page {
            width: 210mm;
            height: 297mm;
            padding: 25mm 20mm 25mm 20mm;
            box-sizing: border-box;
            position: relative;
            page-break-after: always;
            background-color: white;
        }

        .header {
            position: absolute;
            top: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-bottom: 1.5px solid var(--border-color);
            padding-bottom: 2mm;
        }

        .header .logo {
            font-weight: 700;
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .footer {
            position: absolute;
            bottom: 12mm;
            left: 20mm;
            right: 20mm;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 8.5pt;
            color: var(--text-light);
            border-top: 1px solid var(--border-color);
            padding-top: 2mm;
        }

        h1, h2, h3, h4 {
            color: var(--primary);
            margin-top: 0;
            font-weight: 600;
        }

        h1 {
            font-size: 24pt;
            line-height: 1.2;
            margin-bottom: 10px;
        }

        h2 {
            font-size: 16pt;
            border-bottom: 1px solid var(--primary);
            padding-bottom: 3px;
            margin-bottom: 12px;
            margin-top: 20px;
        }

        h3 {
            font-size: 12.5pt;
            margin-bottom: 8px;
            margin-top: 15px;
        }

        table {
            width: 100%;
            border-collapse: collapse;
            margin-bottom: 15px;
            font-size: 9.5pt;
        }

        th {
            background-color: var(--primary);
            color: white;
            font-weight: 600;
            text-align: left;
            padding: 6px 8px;
            border: 1px solid var(--primary);
        }

        td {
            padding: 6px 8px;
            border: 1px solid var(--border-color);
        }

        tr:nth-child(even) td {
            background-color: var(--bg-light);
        }

        .footnote {
            font-size: 8pt;
            color: var(--text-light);
            margin-top: 10px;
            line-height: 1.3;
        }

        .stamp {
            position: absolute;
            top: 30mm;
            right: 20mm;
            border: 4px double;
            padding: 8px 15px;
            font-size: 14pt;
            font-weight: 700;
            text-transform: uppercase;
            transform: rotate(-5deg);
            z-index: 100;
            background-color: white;
        }

        .stamp-approved {
            color: var(--success);
            border-color: var(--success);
        }

        .stamp-approved-noted {
            color: var(--warning);
            border-color: var(--warning);
        }

        .stamp-revise-resubmit {
            color: var(--error);
            border-color: var(--error);
        }

        .hidden-anchor {
            font-size: 1px;
            color: transparent;
            position: absolute;
            bottom: 0;
            right: 0;
        }
        
        .alert-box {
            border-left: 4px solid var(--primary-light);
            background-color: var(--bg-light);
            padding: 10px 15px;
            margin-bottom: 15px;
            border-radius: 0 4px 4px 0;
            font-size: 9.5pt;
        }
    </style>
</head>
<body>
    
<!-- Page 1: Transmittal Sheet -->
<div class="page">
    
    <div class="stamp stamp-revise-resubmit">REVISE AND RESUBMIT</div>
    
    
    <div style="border: 2px solid var(--primary); padding: 15px; margin-bottom: 20px;">
        <h2 style="margin: 0; text-align: center; border: none; color: var(--primary);">EQUIPMENT SUBMITTAL TRANSMITTAL</h2>
    </div>
    
    <table style="width: 100%; border: none;">
        <tr style="background: none;"><td style="font-weight: 600; width: 25%;">Transmittal No:</td><td></td><td style="font-weight: 600; width: 20%;">Date:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Project:</td><td>Meridian Data Centre Campus, Phase 1</td><td style="font-weight: 600;">Spec Section:</td><td>26 33 53</td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Vendor:</td><td>VoltEdge Power Systems</td><td style="font-weight: 600;">Revision:</td><td></td></tr>
        <tr style="background: none;"><td style="font-weight: 600;">Status:</td><td>FOR REVIEW</td><td style="font-weight: 600;">EPC Lead:</td><td>YOU Electrical</td></tr>
    </table>
    
    <h3>Submittal Item Description</h3>
    <p>We submit for engineering review and approval the product datasheet, compliance matrix, and test certifications for the following equipment:</p>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Model Number</th>
                <th>Description</th>
                <th>Qty</th>
                <th>Manufacturer</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>VoltEdge PX-1200</td>
                <td>VoltEdge PX-1200 Double Conversion Static UPS Module</td>
                <td>24</td>
                <td>VoltEdge Power Systems</td>
            </tr>
        </tbody>
    </table>
    
    <h3>Review Comments / Action Taken</h3>
    <div style="border: 1px solid var(--border-color); height: 50mm; padding: 10px; background-color: var(--bg-light); font-size: 9.5pt;">
        <strong>Engineering Review Result:</strong> REVISE AND RESUBMIT<br>
        <strong>Comments:</strong><br>
        
        - Approved with no major comments. All values check compliant.
        
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 1 of 6</span>
    </div>
</div>

<!-- Page 2: Product Datasheet -->
<div class="page">
    <div class="header">
        <span class="logo">VOLTEDGE POWER SYSTEMS PRODUCT DATASHEET</span>
        <span>VoltEdge PX-1200</span>
    </div>
    <h2>Product Datasheet: VoltEdge PX-1200</h2>
    <p>The VoltEdge PX-1200 is a high-power, transformerless double-conversion online UPS system engineered for high efficiency in hyperscale data center projects. It supports parallel operations for capacity and redundancy.</p>
    
    <h3>Technical Parameter Specifications</h3>
    <table style="width: 100%;">
        <thead>
            <tr>
                <th>Parameter Name</th>
                <th>Claimed Value</th>
                <th>Claimed Condition</th>
                <th>Spec Limit</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>Capacity kw</td>
                <td>1200.0 kW</td>
                <td>at 40C ambient</td>
                <td>1200.0 kW</td>
            </tr>
            
            <tr>
                <td>Power factor</td>
                <td>1.0 </td>
                <td>standard</td>
                <td>1.0 </td>
            </tr>
            
            <tr>
                <td>Input voltage</td>
                <td>415.0 V</td>
                <td>standard</td>
                <td>415.0 V</td>
            </tr>
            
            <tr>
                <td>Output voltage</td>
                <td>415.0 V</td>
                <td>standard</td>
                <td>415.0 V</td>
            </tr>
            
            <tr>
                <td>Input thd</td>
                <td>4.2 %</td>
                <td>at 100% load</td>
                <td>5.0 %</td>
            </tr>
            
            <tr>
                <td>Efficiency 100 load</td>
                <td>96.2 %</td>
                <td>double-conversion mode</td>
                <td>96.0 %</td>
            </tr>
            
            <tr>
                <td>Efficiency 75 load</td>
                <td>96.0 %</td>
                <td>double-conversion mode</td>
                <td>96.0 %</td>
            </tr>
            
            <tr>
                <td>Efficiency 50 load</td>
                <td>96.1 %</td>
                <td>double-conversion mode</td>
                <td>96.0 %</td>
            </tr>
            
            <tr>
                <td>Battery runtime min</td>
                <td>10.0 min</td>
                <td>at 100% load</td>
                <td>10.0 min</td>
            </tr>
            
            <tr>
                <td>Battery chemistry</td>
                <td>VRLA </td>
                <td>standard</td>
                <td>VRLA </td>
            </tr>
            
            <tr>
                <td>Certification</td>
                <td>IEC 62040-3 </td>
                <td>standard</td>
                <td>IEC 62040-3 </td>
            </tr>
            
        </tbody>
    </table>
    
    
    <div class="footnote">
        <strong>Notes:</strong><br>
        1. Continuous operation temperature: 0°C to 40°C. Output voltage regulation: +/- 1.0% steady state.
2. Inverter efficiency under double conversion mode: 96.2% at 100% load, 96.0% at 75% load.
3. Efficiency reduces to 95.1% under VFI mode when harmonic filters are active at 50% load.
    </div>
    
    
    <div class="footer">
        <span></span>
        <span>Page 2 of 6</span>
    </div>
</div>

<!-- Page 3: Performance Curves / Charts -->
<div class="page">
    <div class="header">
        <span class="logo">VOLTEDGE POWER SYSTEMS PERFORMANCE CURVES</span>
        <span>VoltEdge PX-1200</span>
    </div>
    <h2>Equipment Performance Curves</h2>
    <p>The following performance characteristic curves are extracted from the factory testing data registry and represent standard operational output limits.</p>
    
    <div style="text-align: center; margin-top: 15mm; margin-bottom: 10mm;">
        
        <div style="height: 80mm; width: 120mm; border: 1.5px dashed var(--border-color); display: flex; justify-content: center; align-items: center; margin: 0 auto; color: var(--text-light);">
            Performance curve chart not required for this equipment class.
        </div>
        
    </div>
    
    <div class="footnote">
        * Charts generated programmatically from mathematical model of physical properties at design limit.
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 3 of 6</span>
    </div>
</div>

<!-- Page 4+: Compliance Matrix Statement pages -->

<div class="page">
    <div class="header">
        <span class="logo">VOLTEDGE POWER SYSTEMS COMPLIANCE MATRIX</span>
        <span>VoltEdge PX-1200</span>
    </div>
    <h2>Clause-by-Clause Conformance Statement (Page 1)</h2>
    
    <p>Below is our conformance statement indicating compliance with each clause of Section 26 33 53 of the construction specifications.</p>
    
    
    <table style="width: 100%;">
        <thead>
            <tr>
                <th style="width: 20%;">Spec Clause</th>
                <th style="width: 25%;">Parameter / Requirement</th>
                <th style="width: 15%;">Conformance Claim</th>
                <th style="width: 40%;">Remarks / Evidence</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>26 33 53 Part 1.3.1</td>
                <td>UPS-SPEC-REVISION</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Submittal transmittal cover sheet states the submittal is reviewed against spec revision 'Rev 2020', but the active project specification is 'Rev 2024'.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 1.4.1.C</td>
                <td>UPS-CERTIFICATION</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Vendor submittal states compliance with IEC 62040-2 (EMC requirements) but does not provide certification under IEC 62040-3 (performance and test requirements) as explicitly mandated.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.1.2.A</td>
                <td>UPS-REDUNDANCY</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Vendor submittal proposes N+1 module configuration (5 active, 1 standby) which complies with the Design Basis Report but violates Section 26 33 53 Part 2.1.2.A which mistakenly demands a minimum of N+2 redundancy.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.1.A</td>
                <td>UPS-CAPACITY</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. UPS module capacity is 1200 kW, which meets the specified minimum of 1200 kW.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.1.B</td>
                <td>UPS-POWER-FACTOR</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. UPS module has a unity power factor (1.0), matching the specified 1.0 PF.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.1.D</td>
                <td>UPS-INPUT-THD</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. UPS input THD is 4.2% at full load, which meets the specified maximum of 5.0%.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.2.A</td>
                <td>UPS-EFF-100</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. UPS module double-conversion efficiency at 100% load is 96.2%, meeting the specified minimum of 96.0%.
                    
                </td>
            </tr>
            
        </tbody>
    </table>
    
    <div class="footer">
        <span></span>
        <span>Page 4 of 6</span>
    </div>
</div>

<div class="page">
    <div class="header">
        <span class="logo">VOLTEDGE POWER SYSTEMS COMPLIANCE MATRIX</span>
        <span>VoltEdge PX-1200</span>
    </div>
    <h2>Clause-by-Clause Conformance Statement (Page 2)</h2>
    
    
    <table style="width: 100%;">
        <thead>
            <tr>
                <th style="width: 20%;">Spec Clause</th>
                <th style="width: 25%;">Parameter / Requirement</th>
                <th style="width: 15%;">Conformance Claim</th>
                <th style="width: 40%;">Remarks / Evidence</th>
            </tr>
        </thead>
        <tbody>
            
            <tr>
                <td>26 33 53 Part 2.2.2.B</td>
                <td>UPS-EFF-50</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Datasheet table claims 96.1% efficiency at 50% load, but footnote 3 on page 8 states 'Efficiency reduces to 95.1% under VFI mode when harmonic filters are active at 50% load', which is below the 96% spec requirement.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.2.B</td>
                <td>UPS-EFF-75</td>
                <td style="font-weight: bold; color: var(--success);">
                    C
                </td>
                <td>
                    
                    Conforms. UPS module double-conversion efficiency at 75% load is 96.0%, meeting the specified minimum of 96.0%.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.5.A</td>
                <td>UPS-OVERLOAD-CAPACITY</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. UPS module overload rating is claimed as 125% for 5 minutes. Spec requires 125% overload capability for a minimum of 10 minutes.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.2.8</td>
                <td>UPS-BYPASS-TRANSFER-TIME</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Bypass static switch transfer time (spec required <= 4ms) is completely missing from the vendor datasheet parameter table.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.4.2</td>
                <td>UPS-AIRFLOW-PATH</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. Datasheet shows cooling airflow path as rear-exhaust. Spec requires a front-inlet and top-exhaust airflow configuration for hot/cold aisle containment.
                    
                </td>
            </tr>
            
            <tr>
                <td>26 33 53 Part 2.4.5.C</td>
                <td>UPS-ENCLOSURE-PAINT</td>
                <td style="font-weight: bold; color: var(--error);">
                    NC
                </td>
                <td>
                    
                    Non-Conformant. UPS enclosure paint finish is listed as RAL 9005 (Jet Black). Spec requires RAL 7035 (Light Grey) polyester powder coating.
                    
                </td>
            </tr>
            
        </tbody>
    </table>
    
    <div class="footer">
        <span></span>
        <span>Page 5 of 6</span>
    </div>
</div>


<!-- Page Last: Test Certificate -->
<div class="page">
    <div class="header">
        <span class="logo">VOLTEDGE POWER SYSTEMS TEST CERTIFICATE</span>
        <span>VoltEdge PX-1200</span>
    </div>
    <div style="border: 2px solid var(--primary); padding: 30px; text-align: center; margin-top: 20mm; background-color: var(--bg-light);">
        <h2 style="color: var(--primary); margin: 0; font-size: 20pt; border: none; padding: 0;">CERTIFICATE OF CONFORMANCE</h2>
        <div style="font-size: 11pt; color: var(--text-light); margin-top: 10px;">Factory Quality Assurance Department</div>
        
        <div style="margin-top: 20mm; font-size: 11pt; text-align: left; line-height: 1.8; padding: 0 10mm;">
            We hereby certify that the equipment listed below has been manufactured, tested, and inspected in accordance with all active factory testing specifications and international standards.<br><br>
            <strong>Equipment Model:</strong> VoltEdge PX-1200<br>
            <strong>Serial Numbers:</strong> VOL-2026-2601 to 08<br>
            <strong>Test Standards:</strong> IEC 62040-3, IEC 62271-200, ISO 8528-5 as applicable.<br>
            <strong>Quality Inspector:</strong> Dr. H. Bose (Director of QA)<br>
            <strong>Date of Inspection:</strong> January 8, 2026
        </div>
        
        <div style="margin-top: 25mm; display: flex; justify-content: space-around; font-size: 10pt;">
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Quality Inspector Signature</div>
            </div>
            <div>
                <div style="border-top: 1px solid var(--text-dark); width: 40mm; margin: 0 auto;"></div>
                <div style="margin-top: 5px;">Plant Manager Signature</div>
            </div>
        </div>
    </div>
    
    <div class="footer">
        <span></span>
        <span>Page 6 of 6</span>
    </div>
</div>

</body>
</html>