<!doctype html><html><head><meta charset="utf-8"><title>23 65 00 Cooling Towers</title><style>@page{size:A4;margin:14mm 15mm 16mm 18mm}*{box-sizing:border-box}html{background:#e9edef}body{margin:0;background:#e9edef;color:#20262b;font:10pt/1.38 Arial,sans-serif}.sheet{width:210mm;min-height:297mm;margin:9mm auto;padding:15mm 15mm 18mm 19mm;background:#fff;position:relative;break-after:page;box-shadow:0 2px 12px #0002}.sheet:last-child{break-after:auto}.head{border-top:5px solid #174a72;border-bottom:1px solid #8ca0ae;padding:7px 0;margin-bottom:15px;display:flex;justify-content:space-between;font-size:8pt;color:#314857}.head b{color:#174a72;letter-spacing:.05em}.part{font-size:16pt;color:#173f63;border-bottom:3px solid #173f63;padding-bottom:5px;margin:0 0 14px}.article{font-size:11pt;color:#1e3342;margin:15px 0 6px}.alpha{list-style-type:upper-alpha;margin:0 0 8px 24px;padding:0}.alpha>li{padding-left:4px;margin:5px 0}.num{list-style-type:decimal;margin:5px 0 5px 22px}.num>li{margin:3px 0}.lower{list-style-type:lower-alpha;margin:3px 0 3px 20px}.footer{position:absolute;left:19mm;right:15mm;bottom:9mm;border-top:1px solid #c5cdd2;padding-top:4px;font-size:7.5pt;color:#66717a}.cover h1{font-size:23pt;color:#173f63;margin:37mm 0 7mm;line-height:1.12}.cover h2{font-size:16pt;font-weight:400;margin-top:12mm}.rule{height:6px;background:#174a72;width:65mm}.meta{border-collapse:collapse;width:100%;margin-top:24mm}.meta td{border:1px solid #94a4af;padding:7px}.meta td:first-child{width:35%;font-weight:bold;background:#edf2f5}.contents{width:100%;border-collapse:collapse}.contents td{padding:5px;border-bottom:1px dotted #9aa4aa}.contents .p{font-weight:bold;background:#edf2f5;color:#173f63}.section-title{letter-spacing:.14em;color:#566773}.end{text-align:center;margin-top:105mm;font-weight:bold;letter-spacing:.15em}.req{font-weight:normal}.req b{font-weight:700}.small{font-size:8pt;color:#5d6870}@media print{html,body{background:#fff}.sheet{width:auto;height:267mm;min-height:0;margin:0;padding:0;box-shadow:none;page-break-after:always}.sheet:last-child{page-break-after:auto}.footer{left:0;right:0;bottom:0}}</style></head><body><section class="sheet cover"><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><div class="cover"><div class="section-title">SECTION 23 65 00</div><h1>COOLING TOWERS</h1><div class="rule"></div><h2>TECHNICAL SPECIFICATION</h2><table class="meta"><tr><td>Project</td><td>MERIDIAN-1 Data Centre, Hall A</td></tr><tr><td>Project code</td><td>MER-1-2026</td></tr><tr><td>Issue</td><td>Issued for Construction — Revision C</td></tr><tr><td>Date</td><td>17 February 2026</td></tr></table></div><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">TABLE OF CONTENTS</h2><table class="contents"><tr class="p"><td>PART 1 — GENERAL</td></tr><tr class=""><td>1.1 Summary</td></tr><tr class=""><td>1.2 References</td></tr><tr class=""><td>1.3 Definitions</td></tr><tr class=""><td>1.4 Action Submittals</td></tr><tr class=""><td>1.5 Informational Submittals</td></tr><tr class=""><td>1.6 Closeout Submittals</td></tr><tr class=""><td>1.7 Quality Assurance</td></tr><tr class=""><td>1.8 Delivery, Storage, and Handling</td></tr><tr class=""><td>1.9 Warranty</td></tr><tr class="p"><td>PART 2 — PRODUCTS</td></tr><tr class=""><td>2.1 Manufacturers</td></tr><tr class=""><td>2.2 Performance Requirements</td></tr><tr class=""><td>2.3 Equipment</td></tr><tr class=""><td>2.4 Components</td></tr><tr class=""><td>2.5 Controls and Interfaces</td></tr><tr class=""><td>2.6 Source Quality Control</td></tr><tr class=""><td>2.7 Factory Testing</td></tr><tr class="p"><td>PART 3 — EXECUTION</td></tr><tr class=""><td>3.1 Examination</td></tr><tr class=""><td>3.2 Installation</td></tr><tr class=""><td>3.3 Field Quality Control</td></tr><tr class=""><td>3.4 Performance Verification</td></tr><tr class=""><td>3.5 Commissioning</td></tr><tr class=""><td>3.6 Training and Closeout</td></tr></table><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 1 — GENERAL</h2><h3 class="article">1.1 SUMMARY</h3><ol class="alpha"><li>Provide a complete, coordinated system including engineering, manufacture, delivery, installation support, testing, commissioning, training, and closeout.</li><li>Coordinate clearances, structural loads, electrical supplies, controls, fire strategy, access, and phased energisation.</li></ol><h3 class="article">1.2 REFERENCES</h3><ol class="alpha"><li>Comply with the following referenced standards.<ol class="num"><li>CTI ATC-105 (2019)</li><li>CTI STD-201 RS (2020)</li><li>IS 13095</li></ol></li></ol><h3 class="article">1.3 DEFINITIONS</h3><ol class="alpha"><li>“Approved” means accepted for the stated stage without relieving the Contractor of responsibility.</li><li>“Provide” means design, supply, install, connect, test, commission, and document.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 1 — GENERAL</h2><h3 class="article">1.4 ACTION SUBMITTALS</h3><ol class="alpha"><li>Submit project-specific product data, selected ratings, dimensions, weights, clearances, and connection requirements.</li><li>Submit a clause-by-clause compliance statement identifying every exception.</li><li>Submit certified calculations and performance data at scheduled conditions.</li></ol><h3 class="article">1.5 INFORMATIONAL SUBMITTALS</h3><ol class="alpha"><li>Submit type-test certificates traceable to the offered construction.</li><li>Submit quality certificates, calibration records, and proposed factory inspection and test plan.</li></ol><h3 class="article">1.6 CLOSEOUT SUBMITTALS</h3><ol class="alpha"><li>Submit approved as-built data, final settings, test records, recommended spares, and operation and maintenance manuals.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 1 — GENERAL</h2><h3 class="article">1.7 QUALITY ASSURANCE</h3><ol class="alpha"><li>Manufacturer shall maintain an ISO 9001-certified quality system and demonstrate comparable data-centre experience.</li><li>Test instruments shall have current calibration traceable to a recognised laboratory.</li></ol><h3 class="article">1.8 DELIVERY, STORAGE, AND HANDLING</h3><ol class="alpha"><li>Protect equipment from moisture, shock, corrosion, and contamination.</li><li>Maintain equipment-tag, purchase-order, serial-number, and source-lot traceability.</li></ol><h3 class="article">1.9 WARRANTY</h3><ol class="alpha"><li>Provide the project warranty commencing at Taking Over or the date stated in the Contract, whichever governs.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 2 — PRODUCTS</h2><h3 class="article">2.1 MANUFACTURERS</h3><ol class="alpha"><li>Subject to compliance with the Contract Documents, provide the system by an approved manufacturer.</li><li class="req">Thermal capacity shall be not less than <b>4500 kW</b>.</li></ol><h3 class="article">2.2 PERFORMANCE REQUIREMENTS</h3><ol class="alpha"><li>Equipment shall operate continuously at the scheduled duty and site conditions.</li><li>Selections shall include stated tolerances, fouling allowances, harmonics, diversity, and redundancy as applicable.</li><li class="req">Fan specific power shall not exceed <b>0.028 kW/kW</b>.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 2 — PRODUCTS</h2><h3 class="article">2.3 EQUIPMENT</h3><ol class="alpha"><li>Provide a complete factory-engineered assembly with coordinated ratings and interfaces.<ol class="num"><li>FRP casing, basin, fill and drift eliminators</li><li>Axial fans, motors and transmission</li><li>Make-up, blowdown, vibration and acoustic controls</li></ol></li><li>Materials shall be suitable for the operating environment and expected service life.</li></ol><h3 class="article">2.4 COMPONENTS</h3><ol class="alpha"><li class="req">Sound pressure at 1 m shall not exceed <b>82 dBA</b>.</li><li>Safety-critical devices shall be independently identified and fail to a safe state.</li><li>Internal wiring, terminals, piping, and accessories shall be permanently identified.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 2 — PRODUCTS</h2><h3 class="article">2.5 CONTROLS AND INTERFACES</h3><ol class="alpha"><li>Hardwired safety and shutdown functions shall not depend solely on the supervisory network.</li><li>Provide scheduled BACnet/IP or Modbus TCP status, alarm, command, measurement, and setpoint objects.</li><li>Synchronise event timestamps to the project NTP service in Asia/Kolkata.</li></ol><h3 class="article">2.6 SOURCE QUALITY CONTROL</h3><ol class="alpha"><li>Perform documented incoming inspection, in-process checks, and final inspection.</li><li>Record material traceability, calibrated instrument numbers, torque values, and as-left settings.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 2 — PRODUCTS</h2><h3 class="article">2.7 FACTORY TESTING</h3><ol class="alpha"><li>Submit the factory test procedure before testing.</li><li>Test the offered rating and construction at the specified operating condition.</li><li>Record raw measurements, calculated results, instrument details, and acceptance status.</li><li>Do not claim equivalence for a different rating or condition without an approved engineering comparison.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 3 — EXECUTION</h2><h3 class="article">3.1 EXAMINATION</h3><ol class="alpha"><li>Verify foundations, access routes, clearances, environmental conditions, and embedded services before installation.</li><li>Do not proceed until unsatisfactory conditions are corrected.</li></ol><h3 class="article">3.2 INSTALLATION</h3><ol class="alpha"><li>Install in accordance with approved drawings and manufacturer instructions.</li><li>Install level, aligned, restrained, labelled, and accessible for operation and maintenance.</li><li>Coordinate earthing, power, controls, penetrations, fire stopping, drainage, and builder’s work.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 3 — EXECUTION</h2><h3 class="article">3.3 FIELD QUALITY CONTROL</h3><ol class="alpha"><li>Inspect the completed installation and record deficiencies.</li><li class="req">Vibration velocity shall not exceed <b>4.5 mm/s</b>.</li><li>Close major deficiencies before functional performance testing.</li></ol><h3 class="article">3.4 PERFORMANCE VERIFICATION</h3><ol class="alpha"><li>Demonstrate each specified performance criterion at stable scheduled conditions.</li><li>Record measured values, instrument uncertainty, acceptance limits, and status.</li></ol><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section><section class="sheet "><div class="head"><b>MERIDIAN-1 DATA CENTRE — HALL A</b><span>SECTION 23 65 00 | MER-1-2026</span></div><h2 class="part">PART 3 — EXECUTION</h2><h3 class="article">3.5 COMMISSIONING</h3><ol class="alpha"><li>Execute L2 site acceptance, L3 pre-functional, L4 functional performance, and L5 integrated systems testing.</li><li>Coordinate test prerequisites, witnesses, temporary loads, trend logs, and restoration.</li></ol><h3 class="article">3.6 TRAINING AND CLOSEOUT</h3><ol class="alpha"><li>Train operations personnel using the installed equipment.</li><li>Submit signed test records, final settings, training attendance, and approved closeout documents.</li></ol><div class="end">END OF SECTION</div><div class="footer">SECTION 23 65 00 • Issued for Construction • Revision C • Uncontrolled when printed</div></section></body></html>