<!DOCTYPE html>
<html>
<head>
    <style>
        @page { size: A4; margin: 0; }
        * { -webkit-print-color-adjust: exact; print-color-adjust: exact; }
        body {
            font-family: 'Helvetica Neue', Helvetica, Arial, sans-serif;
            margin: 0;
            padding: 0;
            background: #fff;
            font-size: 10pt;
            line-height: 1.4;
            color: #1d2b38;
        }
        .page {
            width: 210mm;
            height: 297mm;
            box-sizing: border-box;
            padding: 20mm;
            position: relative;
            page-break-after: always;
            overflow: hidden;
            background: white;
        }
        .header {
            position: absolute;
            top: 15mm;
            left: 20mm;
            right: 20mm;
            border-bottom: 2.5px solid #16324f;
            padding-bottom: 3mm;
            font-size: 9pt;
            color: #16324f;
            font-weight: 600;
            letter-spacing: 0.4px;
            display: flex;
            justify-content: space-between;
            align-items: baseline;
        }
        .footer {
            position: absolute;
            bottom: 15mm;
            left: 20mm;
            right: 20mm;
            border-top: 1px solid #b9c6d2;
            font-size: 9pt;
            color: #5c6b7a;
            text-align: right;
            padding-top: 3mm;
            letter-spacing: 0.3px;
        }
        .footnotes {
            position: absolute;
            bottom: 25mm;
            left: 20mm;
            right: 20mm;
            border-top: 1px solid #b9c6d2;
            padding-top: 2mm;
            font-size: 8pt;
            color: #44525f;
        }
        h1, h2, h3, h4 { color: #16324f; margin-top: 0; }
        h2 {
            border-bottom: 1px solid #d6dee6;
            padding-bottom: 1.5mm;
            letter-spacing: 0.5px;
        }
        h3 { letter-spacing: 0.3px; }
        table { width: 100%; border-collapse: collapse; margin-top: 5mm; font-size: 9pt; }
        th, td { border: 1px solid #c9d4de; padding: 6px; text-align: left; vertical-align: top; }
        th {
            background-color: #16324f;
            color: #ffffff;
            font-weight: 600;
            letter-spacing: 0.3px;
            border: 1px solid #16324f;
        }
        tr:nth-child(even) td { background-color: #f3f6f9; }
        .clause { margin-bottom: 4mm; text-align: justify; }
        .clause-id { font-weight: bold; color: #16324f; }

        /* Vendor styles */
        .vendor-VoltEdge { border-top: 4mm solid #0056b3; }
        .vendor-Deccan { border-top: 4mm solid #b8860b; }
        .vendor-CryoCore { border-top: 4mm solid #008080; }
        .vendor-Trident { border-top: 4mm solid #708090; }
        .vendor-AegisFire { border-top: 4mm solid #cc0000; }

        .logo-text { font-size: 18pt; font-weight: bold; letter-spacing: 1px; }
        .VoltEdge .logo-text { color: #0056b3; }
        .Deccan .logo-text { color: #b8860b; }
        .CryoCore .logo-text { color: #008080; }
        .Trident .logo-text { color: #708090; }
        .AegisFire .logo-text { color: #cc0000; }

        .cover-title {
            font-size: 24pt;
            margin-top: 40mm;
            text-align: center;
            letter-spacing: 2px;
            border-top: 1px solid #16324f;
            border-bottom: 1px solid #16324f;
            padding: 6mm 0;
        }
        .cover-meta { margin-top: 20mm; font-size: 12pt; }
        .cover-meta p { margin: 2.5mm 0; }
        .status-badge {
            display: inline-block;
            padding: 2mm 5mm;
            border-radius: 2mm;
            font-weight: bold;
            font-size: 14pt;
        }
        .status-ACTIVE { background: #d4edda; color: #155724; border: 1px solid #9fd3ab; }
        .status-SUPERSEDED { background: #f8d7da; color: #721c24; border: 1px solid #e3a5ac; }
    </style>
</head>
<body>
    
<div class="page CryoCore">
    <div class="header">
        <span class="logo-text">CryoCore Climate</span>
        <span>Submittal Package SUB-238123-01-R0</span>
    </div>
    
    <div class="content" style="margin-top: 20mm; text-align: center;">
        <h1 class="cover-title">EQUIPMENT SUBMITTAL</h1>
        <h2>CRAH Units</h2>
        
        <div class="cover-meta">
            <p><strong>Project:</strong> Meridian Data Centre Campus - Phase 1</p>
            <p><strong>Reference Section:</strong> 23 81 23</p>
            <p><strong>Package ID:</strong> SUB-238123-01-R0</p>
            <p><strong>Revision:</strong> R0</p>
            <p><strong>Reviewed Spec Revision:</strong> Rev 2024</p>
            <p><strong>Date:</strong> 01-01-2025</p>
            
            <div style="margin-top: 10mm;">
                <span class="status-badge status-ACTIVE">ACTIVE</span>
            </div>
        </div>
        
        <table style="width: 80%; margin: 20mm auto;">
            <tr>
                <th>Rev</th>
                <th>Date</th>
                <th>Description</th>
            </tr>
            <tr>
                <td>R0</td>
                <td>01-01-2025</td>
                <td>Initial / Updated Submittal</td>
            </tr>
        </table>
    </div>
    <div class="footer">Page 1 of 5</div>
</div>

<div class="page CryoCore">
    <div class="header">
        <span class="logo-text">CryoCore Climate</span>
        <span>Technical Datasheet</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <h3>Technical Parameters</h3>
        <table>
            <tr>
                <th>Parameter</th>
                <th>Claimed Value</th>
            </tr>
            
            <tr>
                <td>Airflow</td>
                <td>62390 m3/h</td>
            </tr>
            
            <tr>
                <td>Overall Cabinet Width</td>
                <td>2450 mm</td>
            </tr>
            
            <tr>
                <td>Chilled Water Modulating Valve Type</td>
                <td>2-way modulating control valve</td>
            </tr>
            
            <tr>
                <td>Coefficient of Performance</td>
                <td>5.3</td>
            </tr>
            
            <tr>
                <td>EC Fan Power</td>
                <td>5.6 kW</td>
            </tr>
            
            <tr>
                <td>Entering Water Temperature</td>
                <td>10 C</td>
            </tr>
            
            <tr>
                <td>Fan Motor Power</td>
                <td>7.5 HP</td>
            </tr>
            
            <tr>
                <td>Fan Power Density</td>
                <td>0.09 W/(m3/h)</td>
            </tr>
            
            <tr>
                <td>Humidifier System Type</td>
                <td>Infrared</td>
            </tr>
            
            <tr>
                <td>Leaving Water Temperature</td>
                <td>18 C</td>
            </tr>
            
            <tr>
                <td>Operating Humidity Range</td>
                <td>20% to 80% non-condensing</td>
            </tr>
            
            <tr>
                <td>Refrigerant Type</td>
                <td>R-407C</td>
            </tr>
            
            <tr>
                <td>Sensible Cooling Capacity</td>
                <td>250 kW</td>
            </tr>
            
            <tr>
                <td>Water Temperature Delta-T</td>
                <td>8 K</td>
            </tr>
            
        </table>
        
        
    </div>
    <div class="footer">Page 2 of 5</div>
</div>




<div class="page CryoCore">
    <div class="header">
        <span class="logo-text">CryoCore Climate</span>
        <span>Compliance Matrix</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <table>
            <tr>
                <th style="width: 25%">Clause ID</th>
                <th style="width: 55%">Requirement Summary</th>
                <th style="width: 20%">Response</th>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.2.A</td>
                <td>Minimum unit airflow rate shall be 64,320 m³/h at the design external static pressure. Airflow shall...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.4.C</td>
                <td>Unit coefficient of performance (COP) shall be a minimum of 5.2. The vendor shall submit the COP val...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.2.B</td>
                <td>Fan motor power shall be specified in electrical kilowatts (kW). Specifications of motor power in al...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.8</td>
                <td>Where the CRAH unit incorporates a direct expansion (DX) trim cooling circuit, the refrigerant type ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.5.A</td>
                <td>CRAH unit shall be equipped with a 2-way modulating control valve for chilled water flow regulation....</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.6.B</td>
                <td>Humidity control shall be provided by an electrode steam generating humidifier integrated within the...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.5.C</td>
                <td>Chilled water flow regulation shall utilise pressure independent control valves (PICV) to ensure con...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.4.1.A</td>
                <td>CRAH unit overall cabinet width shall not exceed 2400 mm to ensure transport clearance through stand...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.1.A</td>
                <td>Each CRAH unit shall provide a minimum sensible cooling capacity of 250 kW at the design conditions ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.1.B</td>
                <td>Design entering chilled water temperature shall be 10°C. The CRAH cooling coil shall be selected and...</td>
                <td>Comply</td>
            </tr>
            
        </table>
    </div>
    <div class="footer">Page 3 of 5</div>
</div>

<div class="page CryoCore">
    <div class="header">
        <span class="logo-text">CryoCore Climate</span>
        <span>Compliance Matrix</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <table>
            <tr>
                <th style="width: 25%">Clause ID</th>
                <th style="width: 55%">Requirement Summary</th>
                <th style="width: 20%">Response</th>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.1.C</td>
                <td>Design leaving chilled water temperature shall be 18°C, resulting in a chilled water temperature dif...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.3.2.A</td>
                <td>CRAH unit fans shall be electronically commutated (EC) type with variable speed drive. Fan motor pow...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>23 81 23 Part 2.2.5</td>
                <td>CRAH unit shall maintain operation across a relative humidity range of 20% to 80% non-condensing wit...</td>
                <td>Comply</td>
            </tr>
            
        </table>
    </div>
    <div class="footer">Page 4 of 5</div>
</div>



<div class="page CryoCore">
    <div class="header">
        <span class="logo-text">CryoCore Climate</span>
        <span>Certificates</span>
    </div>
    <div class="content" style="margin-top: 10mm; text-align: center; border: 5px double #ccc; padding: 20mm;">
        <h1>CERTIFICATE OF COMPLIANCE</h1>
        <p>This certifies that the equipment complies with standard testing requirements.</p>
        <p><strong>Issued by:</strong> Third Party Testing Laboratory</p>
    </div>
    <div class="footer">Page 5 of 5</div>
</div>


</body>
</html>