<!DOCTYPE html>
<html>
<head>
    <style>
        @page { size: A4; margin: 0; }
        * { -webkit-print-color-adjust: exact; print-color-adjust: exact; }
        body {
            font-family: 'Helvetica Neue', Helvetica, Arial, sans-serif;
            margin: 0;
            padding: 0;
            background: #fff;
            font-size: 10pt;
            line-height: 1.4;
            color: #1d2b38;
        }
        .page {
            width: 210mm;
            height: 297mm;
            box-sizing: border-box;
            padding: 20mm;
            position: relative;
            page-break-after: always;
            overflow: hidden;
            background: white;
        }
        .header {
            position: absolute;
            top: 15mm;
            left: 20mm;
            right: 20mm;
            border-bottom: 2.5px solid #16324f;
            padding-bottom: 3mm;
            font-size: 9pt;
            color: #16324f;
            font-weight: 600;
            letter-spacing: 0.4px;
            display: flex;
            justify-content: space-between;
            align-items: baseline;
        }
        .footer {
            position: absolute;
            bottom: 15mm;
            left: 20mm;
            right: 20mm;
            border-top: 1px solid #b9c6d2;
            font-size: 9pt;
            color: #5c6b7a;
            text-align: right;
            padding-top: 3mm;
            letter-spacing: 0.3px;
        }
        .footnotes {
            position: absolute;
            bottom: 25mm;
            left: 20mm;
            right: 20mm;
            border-top: 1px solid #b9c6d2;
            padding-top: 2mm;
            font-size: 8pt;
            color: #44525f;
        }
        h1, h2, h3, h4 { color: #16324f; margin-top: 0; }
        h2 {
            border-bottom: 1px solid #d6dee6;
            padding-bottom: 1.5mm;
            letter-spacing: 0.5px;
        }
        h3 { letter-spacing: 0.3px; }
        table { width: 100%; border-collapse: collapse; margin-top: 5mm; font-size: 9pt; }
        th, td { border: 1px solid #c9d4de; padding: 6px; text-align: left; vertical-align: top; }
        th {
            background-color: #16324f;
            color: #ffffff;
            font-weight: 600;
            letter-spacing: 0.3px;
            border: 1px solid #16324f;
        }
        tr:nth-child(even) td { background-color: #f3f6f9; }
        .clause { margin-bottom: 4mm; text-align: justify; }
        .clause-id { font-weight: bold; color: #16324f; }

        /* Vendor styles */
        .vendor-VoltEdge { border-top: 4mm solid #0056b3; }
        .vendor-Deccan { border-top: 4mm solid #b8860b; }
        .vendor-CryoCore { border-top: 4mm solid #008080; }
        .vendor-Trident { border-top: 4mm solid #708090; }
        .vendor-AegisFire { border-top: 4mm solid #cc0000; }

        .logo-text { font-size: 18pt; font-weight: bold; letter-spacing: 1px; }
        .VoltEdge .logo-text { color: #0056b3; }
        .Deccan .logo-text { color: #b8860b; }
        .CryoCore .logo-text { color: #008080; }
        .Trident .logo-text { color: #708090; }
        .AegisFire .logo-text { color: #cc0000; }

        .cover-title {
            font-size: 24pt;
            margin-top: 40mm;
            text-align: center;
            letter-spacing: 2px;
            border-top: 1px solid #16324f;
            border-bottom: 1px solid #16324f;
            padding: 6mm 0;
        }
        .cover-meta { margin-top: 20mm; font-size: 12pt; }
        .cover-meta p { margin: 2.5mm 0; }
        .status-badge {
            display: inline-block;
            padding: 2mm 5mm;
            border-radius: 2mm;
            font-weight: bold;
            font-size: 14pt;
        }
        .status-ACTIVE { background: #d4edda; color: #155724; border: 1px solid #9fd3ab; }
        .status-SUPERSEDED { background: #f8d7da; color: #721c24; border: 1px solid #e3a5ac; }
    </style>
</head>
<body>
    
<div class="page Trident">
    <div class="header">
        <span class="logo-text">Trident Switchgear</span>
        <span>Submittal Package SUB-261326-01-R0</span>
    </div>
    
    <div class="content" style="margin-top: 20mm; text-align: center;">
        <h1 class="cover-title">EQUIPMENT SUBMITTAL</h1>
        <h2>MV Switchgear</h2>
        
        <div class="cover-meta">
            <p><strong>Project:</strong> Meridian Data Centre Campus - Phase 1</p>
            <p><strong>Reference Section:</strong> 26 13 26</p>
            <p><strong>Package ID:</strong> SUB-261326-01-R0</p>
            <p><strong>Revision:</strong> R0</p>
            <p><strong>Reviewed Spec Revision:</strong> Rev 2024</p>
            <p><strong>Date:</strong> 01-01-2025</p>
            
            <div style="margin-top: 10mm;">
                <span class="status-badge status-ACTIVE">ACTIVE</span>
            </div>
        </div>
        
        <table style="width: 80%; margin: 20mm auto;">
            <tr>
                <th>Rev</th>
                <th>Date</th>
                <th>Description</th>
            </tr>
            <tr>
                <td>R0</td>
                <td>01-01-2025</td>
                <td>Initial / Updated Submittal</td>
            </tr>
        </table>
    </div>
    <div class="footer">Page 1 of 5</div>
</div>

<div class="page Trident">
    <div class="header">
        <span class="logo-text">Trident Switchgear</span>
        <span>Technical Datasheet</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <h3>Technical Parameters</h3>
        <table>
            <tr>
                <th>Parameter</th>
                <th>Claimed Value</th>
            </tr>
            
            <tr>
                <td>Main Busbar Current</td>
                <td>2000 A</td>
            </tr>
            
            <tr>
                <td>Busbar Material</td>
                <td>High conductivity copper</td>
            </tr>
            
            <tr>
                <td>Certifications</td>
                <td>IEC 62271-200</td>
            </tr>
            
            <tr>
                <td>Current Transformer Accuracy Class</td>
                <td>0.5s metering class and 5P20 protection class</td>
            </tr>
            
            <tr>
                <td>Earthing Busbar Material</td>
                <td>Copper sized for full short circuit rating</td>
            </tr>
            
            <tr>
                <td>Internal Arc Classification</td>
                <td>AFLR</td>
            </tr>
            
            <tr>
                <td>Enclosure IP Rating</td>
                <td>IP4X</td>
            </tr>
            
            <tr>
                <td>Lightning Impulse Withstand Voltage (BIL)</td>
                <td>75 kV</td>
            </tr>
            
            <tr>
                <td>Loss of Service Continuity</td>
                <td>LSC-2B</td>
            </tr>
            
            <tr>
                <td>Rated Short-Circuit Making Capacity</td>
                <td>66 kA peak</td>
            </tr>
            
            <tr>
                <td>Short-Circuit Duration</td>
                <td>3 s</td>
            </tr>
            
            <tr>
                <td>Short-Circuit Withstand</td>
                <td>31.5 kA</td>
            </tr>
            
            <tr>
                <td>Rated Voltage</td>
                <td>12 kV</td>
            </tr>
            
            <tr>
                <td>Voltage Transformer Accuracy Class</td>
                <td>0.5</td>
            </tr>
            
        </table>
        
        
    </div>
    <div class="footer">Page 2 of 5</div>
</div>




<div class="page Trident">
    <div class="header">
        <span class="logo-text">Trident Switchgear</span>
        <span>Compliance Matrix</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <table>
            <tr>
                <th style="width: 25%">Clause ID</th>
                <th style="width: 55%">Requirement Summary</th>
                <th style="width: 20%">Response</th>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.1.A</td>
                <td>Switchgear rated voltage shall be 12 kV, suitable for the 11 kV nominal system voltage. Rated insula...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.1.B</td>
                <td>Main busbar continuous current rating shall be a minimum of 2000 A at 45°C ambient temperature....</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.2.A</td>
                <td>Rated short-time withstand current shall be a minimum of 31.5 kA (rms) for a duration of 3 seconds....</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.2.B</td>
                <td>Short-circuit current withstand duration shall be a minimum of 3 seconds. All busbars, connections, ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.A</td>
                <td>Switchgear enclosure external protection shall be a minimum of IP4X per IEC 60529. Internal compartm...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.E</td>
                <td>Switchgear shall be classified for Internal Arc Containment (IAC) AFLR (Accessibility: Front, Latera...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 1.4.2</td>
                <td>Manufacturer shall provide ASTA or KEMA type test certificates for the switchgear assemblies demonst...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.3</td>
                <td>Rated short-circuit making capacity shall be a minimum of 66 kA peak. Circuit breakers shall have a ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.2.4</td>
                <td>Rated lightning impulse withstand voltage (BIL) shall be a minimum of 75 kV (1.2/50 microsecond wave...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.2.A</td>
                <td>Main busbars shall be high conductivity electrolytic copper, silver-plated at all joint surfaces. Bu...</td>
                <td>Comply</td>
            </tr>
            
        </table>
    </div>
    <div class="footer">Page 3 of 5</div>
</div>

<div class="page Trident">
    <div class="header">
        <span class="logo-text">Trident Switchgear</span>
        <span>Compliance Matrix</span>
    </div>
    <div class="content" style="margin-top: 10mm;">
        <table>
            <tr>
                <th style="width: 25%">Clause ID</th>
                <th style="width: 55%">Requirement Summary</th>
                <th style="width: 20%">Response</th>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.3.B</td>
                <td>Earthing busbar shall be high conductivity copper, continuous throughout the switchgear lineup, and ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.7.A</td>
                <td>Current transformers shall have metering accuracy class 0.5s and protection accuracy class 5P20. CT ...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.7.C</td>
                <td>Voltage transformers shall have accuracy class 0.5 for metering and 3P for protection. Primary volta...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 1.4.5</td>
                <td>Switchgear shall be rated for continuous operation over an ambient temperature range of -5°C to 45°C...</td>
                <td>Comply</td>
            </tr>
            
            <tr>
                <td>26 13 26 Part 2.3.1.F</td>
                <td>Loss of service continuity classification shall be LSC-2B per IEC 62271-200, ensuring that maintenan...</td>
                <td>Comply</td>
            </tr>
            
        </table>
    </div>
    <div class="footer">Page 4 of 5</div>
</div>



<div class="page Trident">
    <div class="header">
        <span class="logo-text">Trident Switchgear</span>
        <span>Certificates</span>
    </div>
    <div class="content" style="margin-top: 10mm; text-align: center; border: 5px double #ccc; padding: 20mm;">
        <h1>CERTIFICATE OF COMPLIANCE</h1>
        <p>This certifies that the equipment complies with standard testing requirements.</p>
        <p><strong>Issued by:</strong> Third Party Testing Laboratory</p>
    </div>
    <div class="footer">Page 5 of 5</div>
</div>


</body>
</html>